# Statutory Inspection Report — Boiler B-3

Equipment Tag: B-3
Type: IBR Steam Boiler, 10 TPH
Inspection Date: 2025-12-20
Inspector: Competent Person under Indian Boiler Regulations (IBR)

## Findings
- Safety valve lifted at correct set pressure (10.5 bar). Pass.
- Water level gauge glass: one of two cracked — replace before next start.
- Feed water TDS slightly above limit; recommend blowdown frequency increase.

## Regulatory Note
Next statutory inspection due 2026-12-19 per IBR. Boiler must not operate beyond
this date without renewed certificate. Pressure parts thickness survey due at the
same time.

## Operating Limits
- Max working pressure: 10.5 bar
- Min water level: maintain above low-low cutoff at all times (trip interlock).
